00000	;826430;04.03.2025;14:35:13;
01000	;Startverzögerung;Startdelay;´0;s
01001	;Nennspannung;Rated voltage;´230;V
01002	;Unterspannungsschutz U<;Undervoltage protection U<;´90.0;%
01003	;Verzögerungszeit Untersp.-schutz U<;Delay of undervolt. protection U<;´3.00;s
01004	;Unterspannungsschutz U<<;Undervoltage protection U<<;´80.0;%
01005	;Verzögerungszeit Untersp.-schutz U<<;Delay of undervolt. protection U<<;´1.00;s
01006	;Überspannungsschutz U>;Overvoltage protection U>;´115.0;%
01007	;Verzögerungszeit Übersp.-schutz U>;Delay of overvoltage protection U>;´3.00;s
01008	;Überspannungsschutz U>>;Overvoltage protection U>>;´125.0;%
01009	;Verzögerungszeit Übersp.-schutz U>>;Delay of overvoltage protection U>>;´1.00;s
01010	;Abregelspannung;limitation voltage;´125.0;%
01011	;Nennfrequenz;Rated frequency;´50.00;Hz
01012	;Unterfrequenzschutz f<;Underfrequency protection f<;´47.50;Hz
01013	;Verzögerungszeit Unterfreq.schutz f<;Delay of underfreq. protection f<;´0.10;s
01014	;Überfrequenzschutz f>;Overfrequency protection f>;´51.50;Hz
01015	;Verzögerungszeit Überfreq.-schutz f>;Delay of overfreq. protection f>;´0.10;s
01016	;Frequenzregelung;Frequency control;´(00) OFF;
01030	;FRT Betrieb;FRT operation;´(01) ON;
01031	;FACTS-Betrieb;FACTS-operation;´(01) FACTS1.0;
01032	;Konstante dP/df-Gradienten;Constant dP / df gradients;´(00) OFF;
01038	;Überwachungszeit für Normalstart;monitoring time for regular start;´0;s
01039	;Überwachungszeit für Neustart;monitoring time for restart;´5;s
01040	;Netzunterspannnungsgrenze für Neustart;Mains undervoltage level for restart;´90.0;%
01041	;Netzüberspannungsgrenze für Neustart;Mains overvoltage level for restart;´115.0;%
01042	;Netzunterfrequenzgrenze für Neustart;Mains underfrequency level for restart;´47.50;Hz
01043	;Netzüberfrequenzgrenze für Neustart;Mains overfrequency level for restart;´51.50;Hz
01044	;Unterfrequenzschutz f<<;underfrequency protection f<<;´43.00;Hz
01045	;Verzögerungszeit Unterfreq.schutz f<<;delay of underfreq. protection f<<;´60.00;s
01046	;Überfrequenzschutz f>>;overfrequency protection f>>;´57.00;Hz
01047	;Verzögerungszeit Überfreq.-schutz f>>;delay of overfreq. protection f>>;´60.00;s
01050	;Trägheitsregelung;Inertia control;´(00) OFF;
01059	;Trägheitsregelung extern;inertia control extern;´(01) ON;
01060	;Trägheitfaktorbasis;inertia factor base;´(00) Nennleistung;
01061	;Trägheitsrückf.pause;inertia recov. delay;´0.00;s
01062	;Trägheitfak. halten;inertia factor hold;´(00) OFF;
01100	;UVRT Mode bei unsymmetr. Netzfehlern;UVRT-mode during unsym. grid faults;´(01) ZPM;
01101	;UVRT Mode bei symmetr. Netzfehlern;UVRT-mode during symmetr. grid faults;´(01) ZPM;
01102	;UVRT Spannung Fehlereintritt;UVRT trigger voltage;´80.0;%
01103	;UVRT Spannung Fehlerklärung;UVRT return voltage;´80.0;%
01104	;UVRT Spannung Aktivierung ZPM;UVRT trigger voltage ZPM;´80.0;%
01105	;OVRT Spannung Fehlereintritt;OVRT trigger voltage;´120.0;%
01106	;OVRT Spannung Fehlerklärung;OVRT return voltage;´120.0;%
01107	;Max. UVRT-Zeit (unsym. Fehler);Max. UVRT time (unsym. faults);´5.00;s
01108	;Max. UVRT-Zeit (sym. Fehler);Max. UVRT time (sym. faults);´5.00;s
01109	;Max. OVRT-Zeit;Max. OVRT time;´5.00;s
01114	;Blindleistungsgradient nach ZPM;Reactive power gradient after ZPM;´8.00;Mvar/s
01115	;Wirkleistungsgradient nach ZPM;Active power gradient after ZPM;´8.00;MW/s
01130	;Netzschütz während ZPM;Mains contactor during ZPM;´(00) OFF;
01147	;Zeitfenster ZPM-Zähler:;time frame ZPM counter;´0;s
01148	;Max. Anzahl ZPM im Zeitfenster:;max. number of ZPM in time frame;´0;
01149	;K-Faktor FRT (Wirkstrom);K-factor FRT (active current);´1.00;
01150	;K-Faktor FRT(max. Blindstrom);K-factor FRT (max. reactive current);´0.90;
01151	;Aktive Oberschwing. Kompensation;Active harmonic compensation;´(00) deactivated;
01200	;STATCOM-Betrieb;STATCOM operation;´(00) OFF;
01201	;Farm Control Interf.;Farm Control Interf.;´(01) ACTIVATED;
01202	;Scheinleistungsbegrenzung durch;Apparent power limitation by;´(00) REACTIVE POWER LIMITATION;
01203	;V-Kurven-Gradient Q(nom) bei P/P(nom);V-curve gradient Q(rat) at P/P(rat);´20;%
01204	;Nennblindleistung;Rated reactive power;´980;kVAr
01206	;Dynamische Blindleistung (Q/P);Dynamic reactive power (Q/P);´0.000;
01207	;Statische Blindleistung;Static reactive power;´0;kVAr
01208	;Filterkompensation;Filter compensation;´0;kVAr
01209	;Dyn. Blindl. (Q/P): (Störung Parkregel.);Dyn. react.pow.(Q/P): (farm contr. faulty);´0.000;
01210	;Statische Blindl.: (Störung Parkregel.);Static react. pow.: (farm contr. faulty);´0;kVAr
01308	;SCADA-Parkregelung;SCADA farm control;´(00) OFF;
01309	;dP/dt-Regler;dP/dt-control;´(00) OFF;
01311	;Sturmregelung;Storm control;´(01) ON;
01318	;Präventive Blattheizung (+2°C / xy%);Preventive blade heating (+2°C / xy%);´(00) OFF;
01333	;Funktion ext. Stoppeingang I/O2 X8.2B;function ext. stop input I/O2 X8.2B;´(00) normal stop / idle mode on;
01350	;Autom. Wiederanlauf nach Blattheizung;Auto turbine start after blade heating;´(01) ON;
01351	;Ice Detection System Automatic restart when free of ice;Ice Detection System Automatic restart when free of ice;´(00) OFF;
01352	;Ice Detection System fall-back reaction;Ice Detection System fall-back reaction;´(00) further ice dtct system needed;
01353	;Ice Detection System P1353 Eologix;Ice Detection System P1353 Eologix;´(00) NO;
01354	;Ice Detection System P1354 Fos4x;Ice Detection System P1354 Fos4x;´(00) NO;
01355	;Ice Detection System P1355 Woelfel;Ice Detection System P1355 Woelfel;´(00) NO;
01357	;Ice Detection System only active with turbine stopped;Ice Detection System only active with turbine stopped;´(00) NO;
01358	;Ice Detection System inactive from;Ice Detection System inactive from;´3.0;m/s
01359	;Ice Detection System inactive to;Ice Detection System inactive to;´3.0;m/s
01400	;Maximalleistung (Störung Parkregel.);Maximum power (farm contr. faulty);´2370;kW
02000	;Standorthöhe über Meereshöhe;Site height above sea level;´250;m
02003	;Nennwirkleistung;Rated active power;´(02) 2300kW;
02012	;Bezugsleistungs-Management;power consumption management;´(00) OFF;
02051	;Load Control Parametersatz;parameter set load control;´0;
02100	;Maximalleistung (leistungsoptim.);Maximum power (power optimized);´2365;kW
02102	;Wirkleistungsgrad. (nach Netzausfall);Active power grad. (after mains fail.);´40;kW/s
02103	;Wirkleistungsgradient (bei Normalstart);Active power grad. (normal start-up);´40;kW/s
02104	;Wirkleistungsgradient (im Betrieb);Active power grad. (during operation);´120;kW/s
02105	;Wirkleistungsgradient (nach Überfrequenz);active power grad. (after over freq.);´770;kW/s
02106	;Wirkleistungsgradient (Stoppschalter);active power grad. (stop switch);´121;kW/s
02107	;Wirkleistungsgradient (externer Stopp);active power grad. (external stop);´121;kW/s
02108	;Wirkleistungsgradient (Schalloptimierung);active power grad. (noise optimization);´120;kW/s
02111	;Wirkleistungsgradient (interner Stopp);active power grad. (internal stop);´121;kW/s
02120	;Maximalleistung (vertraglich);maximum power (contractual);´4000;kW
02551	;Solldrehzahl des Nennleistungsasts (schalloptim. 1);Rotor speed set-point nominal power branch (n-opt 1);´0.000;rpm
02552	;Solldrehzahl des Nennleistungsasts (schalloptim. 2);Rotor speed set-point nominal power branch (n-opt 2);´0.000;rpm
02553	;Solldrehzahl des Nennleistungsasts (schalloptim. 3);Rotor speed set-point nominal power branch (n-opt 3);´0.000;rpm
02554	;Solldrehzahl des Nennleistungsasts (schalloptim. 4);Rotor speed set-point nominal power branch (n-opt 4);´0.000;rpm
02562	;Beginn des 1. Drehzahlvermeidungsgebiets (schalloptim. 1);Begin 1st speed exclusion zone (n-opt 1);´0.000;rpm
02563	;Ende des 1. Drehzahlvermeidungsgebiets (schalloptim. 1);End 1st speed exclusion zone (n-opt 1);´0.000;rpm
02564	;Beginn des 1. Drehzahlvermeidungsgebiets (schalloptim. 2);Begin 1st speed exclusion zone (n-opt 2);´0.000;rpm
02565	;Ende des 1. Drehzahlvermeidungsgebiets (schalloptim. 2);End 1st speed exclusion zone (n-opt 2);´0.000;rpm
02566	;Beginn des 1. Drehzahlvermeidungsgebiets (schalloptim. 3);Begin 1st speed exclusion zone (n-opt 3);´0.000;rpm
02567	;Ende des 1. Drehzahlvermeidungsgebiets (schalloptim. 3);End 1st speed exclusion zone (n-opt 3);´0.000;rpm
02568	;Beginn des 1. Drehzahlvermeidungsgebiets (schalloptim. 4);Begin 1st speed exclusion zone (n-opt 4);´0.000;rpm
02569	;Ende des 1. Drehzahlvermeidungsgebiets (schalloptim. 4);End 1st speed exclusion zone (n-opt 4);´0.000;rpm
02572	;Beginn des 2. Drehzahlvermeidungsgebiets (schalloptim. 1);Begin 2nd speed exclusion zone (n-opt 1);´0.000;rpm
02573	;Ende des 2. Drehzahlvermeidungsgebiets (schalloptim. 1);End 2nd speed exclusion zone (n-opt 1);´0.000;rpm
02574	;Beginn des 2. Drehzahlvermeidungsgebiets (schalloptim. 2);Begin 2nd speed exclusion zone (n-opt 2);´0.000;rpm
02575	;Ende des 2. Drehzahlvermeidungsgebiets (schalloptim. 2);End 2nd speed exclusion zone (n-opt 2);´0.000;rpm
02576	;Beginn des 2. Drehzahlvermeidungsgebiets (schalloptim. 3);Begin 2nd speed exclusion zone (n-opt 3);´0.000;rpm
02577	;Ende des 2. Drehzahlvermeidungsgebiets (schalloptim. 3);End 2nd speed exclusion zone (n-opt 3);´0.000;rpm
02578	;Beginn des 2. Drehzahlvermeidungsgebiets (schalloptim. 4);Begin 2nd speed exclusion zone (n-opt 4);´0.000;rpm
02579	;Ende des 2. Drehzahlvermeidungsgebiets (schalloptim. 4);End 2nd speed exclusion zone (n-opt 4);´0.000;rpm
03101	;Labko Eisdetektor;Labko ice detector;´(00) NOT INSTALLED;
03106	;Verzögerung für Blattheizung;delay for blade heating;´120;minute
04000	;Eis-MPP-Tracker;ice mpp-tracker;´(00) OFF;
04093	;Sektor-Information generieren;create sector information;´(00) NO;
04100	;Wind-Toleranz für Leistungskennlinie;Wind tolerance for power curve;´3.0;m/s
04102	;Leistungs-Toleranz bei > 10,5m/s;Power tolerance at more than 10,5m/s;´50;%
04104	;Wind-Toleranz für Blattwinkelkennlinie;Wind tolerance for blade angle curve;´5.0;m/s
04106	;Grenzwert für Park-Eiserkennung;Limit for farm ice detection;´100;%
04107	;Automat. Neustart nach Vereisung;Automatic restart after icing;´(01) ON;
04108	;Automat. Neustart während Vereisung;Automatic restart during icing;´(01) ON;
04111	;Feuchtegrenzwert für Eis-Warnleuchte;humidity level for ice warning light;´80;
04112	;Eisansatz-Detektionszeit;ice accretion detection time;´30;minute
04114	;Automat. Neustart nach Park-Eiserkennung;automatic restart after farm ice detection;´(01) ON;
04115	;Präventive Eiserk. nach 3 Std. Störung;preventive ice det. After 3 hours fault;´(01) ON;
06000	;Schalloptimierung (1);Noise optimization (1);´(00) OFF;
06020	;Schalloptimierung (2);Noise optimization (2);´(00) OFF;
06040	;Schalloptimierung (3);Noise optimization (3);´(00) OFF;
06060	;Schalloptimierung (4);Noise optimization (4);´(00) OFF;
06100	;Schattenabschaltung;Shadow shut off;´(00) OFF;
07017	;Eologix Icing signaling mode;Eologix Icing signaling mode;´(00) Safety;
